# PLC 元件与 Modbus 地址对照表

本文根据提供的三张 PLC 地址表图片整理。地址范围均包含起点和终点；Modbus 十进制地址按零基地址记录，十六进制地址使用 `0x` 前缀。

## 使用说明

- **数量**是该段包含的元件数。
- **X/Y 点位编号按八进制递增**。例如 `Y10` 是八进制点位 10，换算为十进制偏移 8。
- 图片顶部提示 X、Y 的地址计算另有表格底部说明，但该底部说明未包含在截图中。下表根据截图中显示的起止地址整理；现场使用前仍应与 PLC 型号、模块组态及完整原表核对。
- X 通常作为离散输入，Y 通常作为线圈输出；M、S 等位元件的读写功能还需结合 PLC 配置确认。
- 寄存器/字元件表列出的是地址编号，不代表它们必然使用 Holding Register 或 Input Register 功能码；请按 PLC 的读写属性配置。

## 位元件

### M

| PLC 元件 | 数量 | Modbus 地址（十六进制） | Modbus 地址（十进制） |
|---|---:|---:|---:|
| M0～M7999 | 8000 | 0x0000～0x1F3F | 0～7999 |

### X 输入点

| PLC 元件 | 位置 | 数量 | Modbus 地址（十六进制） | Modbus 地址（十进制） |
|---|---|---:|---:|---:|
| X0～X77 | 本体 | 64 | 0x5000～0x503F | 20480～20543 |
| X1000～X1077 | #1 模块 | 64 | 0x5100～0x513F | 20736～20799 |
| X10100～X10177 | #2 模块 | 64 | 0x5140～0x517F | 20800～20863 |
| X10200～X10277 | #3 模块 | 64 | 0x5180～0x51BF | 20864～20927 |
| X10300～X10377 | #4 模块 | 64 | 0x51C0～0x51FF | 20928～20991 |
| X10400～X10477 | #5 模块 | 64 | 0x5200～0x523F | 20992～21055 |
| X10500～X10577 | #6 模块 | 64 | 0x5240～0x527F | 21056～21119 |
| X10600～X10677 | #7 模块 | 64 | 0x5280～0x52BF | 21120～21183 |
| X10700～X10777 | #8 模块 | 64 | 0x52C0～0x52FF | 21184～21247 |
| X11000～X11077 | #9 模块 | 64 | 0x5300～0x533F | 21248～21311 |
| X11100～X11177 | #10 模块 | 64 | 0x5340～0x537F | 21312～21375 |
| X2000～X2077 | #1 BD | 64 | 0x58D0～0x590F | 22736～22799 |
| X20100～X20177 | #2 BD | 64 | 0x5910～0x594F | 22800～22863 |
| X3000～X3077 | #1 ED | 64 | 0x5BF0～0x5C2F | 23536～23599 |

### Y 输出点

| PLC 元件 | 位置 | 数量 | Modbus 地址（十六进制） | Modbus 地址（十进制） |
|---|---|---:|---:|---:|
| Y0～Y77 | 本体 | 64 | 0x6000～0x603F | 24576～24639 |
| Y1000～Y1077 | #1 模块 | 64 | 0x6100～0x613F | 24832～24895 |
| Y10100～Y10177 | #2 模块 | 64 | 0x6140～0x617F | 24896～24959 |
| Y10200～Y10277 | #3 模块 | 64 | 0x6180～0x61BF | 24960～25023 |
| Y10300～Y10377 | #4 模块 | 64 | 0x61C0～0x61FF | 25024～25087 |
| Y10400～Y10477 | #5 模块 | 64 | 0x6200～0x623F | 25088～25151 |
| Y10500～Y10577 | #6 模块 | 64 | 0x6240～0x627F | 25152～25215 |
| Y10600～Y10677 | #7 模块 | 64 | 0x6280～0x62BF | 25216～25279 |
| Y10700～Y10777 | #8 模块 | 64 | 0x62C0～0x62FF | 25280～25343 |
| Y11000～Y11077 | #9 模块 | 64 | 0x6300～0x633F | 25344～25407 |
| Y11100～Y11177 | #10 模块 | 64 | 0x6340～0x637F | 25408～25471 |
| Y2000～Y2077 | #1 BD | 64 | 0x68D0～0x690F | 26832～26895 |
| Y20100～Y20177 | #2 BD | 64 | 0x6910～0x694F | 26896～26959 |
| Y3000～Y3077 | #1 ED | 64 | 0x6BF0～0x6C2F | 27632～27695 |

### S

| PLC 元件 | 数量 | Modbus 地址（十六进制） | Modbus 地址（十进制） |
|---|---:|---:|---:|
| S0～S1023 | 1024 | 0x7000～0x73FF | 28672～29695 |

## 寄存器与字元件

### 特殊字元件

| PLC 元件 | 数量 | Modbus 地址（十六进制） | Modbus 地址（十进制） |
|---|---:|---:|---:|
| SM0～SM2047 | 2048 | 0x9000～0x97FF | 36864～38911 |
| T0～T575 | 576 | 0xA000～0xA23F | 40960～41535 |
| C0～C575 | 576 | 0xB000～0xB23F | 45056～45631 |
| ET0～ET31 | 32 | 0xC000～0xC01F | 49152～49183 |
| SEM0～SEM31 | 32 | 0xC080～0xC09F | 49280～49311 |
| HM0～HM959 | 960 | 0xC100～0xC4BF | 49408～50367 |
| HS0～HS127 | 128 | 0xD900～0xD97F | 55552～55679 |
| HT0～HT95 | 96 | 0xE100～0xE15F | 57600～57695 |
| HC0～HC95 | 96 | 0xE500～0xE55F | 58624～58719 |
| HSC0～HSC31 | 32 | 0xE900～0xE91F | 59648～59679 |

### D 数据寄存器

| PLC 元件 | 数量 | Modbus 地址（十六进制） | Modbus 地址（十进制） |
|---|---:|---:|---:|
| D0～D799 | 800 | 0x0000～0x031F | 0～799 |

### HD 保持寄存器（实测反推）

原始截图未包含 HD 表；以下基址由 SCADA 库内 20+ 个已配置点位反推验证（HD0=开机键次数设定@41088、HD200=正常电流上限设定@41288、HD220=灰尘感应电流上限设定@41308 等）。

| PLC 元件 | Modbus 地址（十进制） |
|---|---:|
| HD0～HD… | **41088 + 编号**（如 HD220 → 41308） |

> 待现场以通信测试核对一个已知值后固化；Float32 占 2 个连续寄存器（HDn 与 HDn+1），高位字不单独建 Tag。

### ID 输入字元件

| PLC 元件 | 位置 | 数量 | Modbus 地址（十六进制） | Modbus 地址（十进制） |
|---|---|---:|---:|---:|
| ID0～ID99 | 本体 | 100 | 0x5000～0x5063 | 20480～20579 |
| ID1000～ID1099 | #1 模块 | 100 | 0x5100～0x5163 | 20736～20835 |
| ID10100～ID10199 | #2 模块 | 100 | 0x5164～0x51C7 | 20836～20935 |
| ID10200～ID10299 | #3 模块 | 100 | 0x51C8～0x522B | 20936～21035 |
| ID10300～ID10399 | #4 模块 | 100 | 0x522C～0x528F | 21036～21135 |
| ID10400～ID10499 | #5 模块 | 100 | 0x5290～0x52F3 | 21136～21235 |
| ID10500～ID10599 | #6 模块 | 100 | 0x52F4～0x5357 | 21236～21335 |
| ID10600～ID10699 | #7 模块 | 100 | 0x5358～0x53BB | 21336～21435 |
| ID10700～ID10799 | #8 模块 | 100 | 0x53BC～0x541F | 21436～21535 |
| ID10800～ID10899 | #9 模块 | 100 | 0x5420～0x5483 | 21536～21635 |
| ID10900～ID10999 | #10 模块 | 100 | 0x5484～0x54E7 | 21636～21735 |
| ID2000～ID2099 | #1 BD | 100 | 0x58D0～0x5933 | 22736～22835 |
| ID20100～ID20199 | #2 BD | 100 | 0x5934～0x5997 | 22836～22935 |
| ID3000～ID3099 | #1 ED | 100 | 0x5BF0～0x5C53 | 23536～23635 |

### QD 输出字元件

以下仅整理截图中可辨认的行。截图未完整展示 QD 表格，因此缺失的模块范围不在此推测补齐。

| PLC 元件 | 位置 | 数量 | Modbus 地址（十六进制） | Modbus 地址（十进制） |
|---|---|---:|---:|---:|
| QD0～QD99 | 本体 | 100 | 0x6000～0x6063 | 24576～24675 |
| QD1000～QD1099 | #1 模块 | 100 | 0x6100～0x6163 | 24832～24931 |
| QD10100～QD10199 | #2 模块 | 100 | 0x6164～0x61C7 | 24932～25031 |
| QD10200～QD10299 | #3 模块 | 100 | 0x61C8～0x622B | 25032～25131 |
| QD10300～QD10399 | #4 模块 | 100 | 0x622C～0x628F | 25132～25231 |
| QD20100～QD20199 | #2 BD | 100 | 0x6934～0x6997 | 26932～27031 |
| QD3000～QD3099 | #1 ED | 100 | 0x6BF0～0x6C53 | 27632～27731 |

> 截图没有完整显示 QD 的 #5～#10 模块及 #1 BD 范围，请以完整 PLC 地址表补充确认后再用于现场配置。

## 手动输出常用地址

以下是 Y 点位按八进制编号换算后的本机地址，适用于当前 13 路手动输出配置。

| PLC 点位 | Modbus 类型 | Modbus 地址（十进制） | Modbus 地址（十六进制） |
|---|---|---:|---:|
| Y0 | Coil | 24576 | 0x6000 |
| Y1 | Coil | 24577 | 0x6001 |
| Y2 | Coil | 24578 | 0x6002 |
| Y3 | Coil | 24579 | 0x6003 |
| Y4 | Coil | 24580 | 0x6004 |
| Y5 | Coil | 24581 | 0x6005 |
| Y6 | Coil | 24582 | 0x6006 |
| Y7 | Coil | 24583 | 0x6007 |
| Y10 | Coil | 24584 | 0x6008 |
| Y11 | Coil | 24585 | 0x6009 |
| Y12 | Coil | 24586 | 0x600A |
| Y13 | Coil | 24587 | 0x600B |
| Y14 | Coil | 24588 | 0x600C |

例如：`Y10` 的八进制点位编号换算为十进制偏移 8，因此地址为 `24576 + 8 = 24584`。

## 地址配置检查

1. 确认 PLC 元件类型和点位编号，特别是 X/Y 是否使用八进制编号。
2. 确认当前 PLC 的模块安装位置与表格中的模块编号一致。
3. 将十进制 Modbus 地址填入 SCADA 的零基地址字段，不要把 `0x` 十六进制值直接当作十进制输入。
4. 确认读写功能码与元件属性一致；不要仅依据地址数值判断输入/输出或寄存器权限。
5. 先在模拟器或非生产环境核对读回值，再进行现场 PLC 验证。
